<!doctype html>
<html lang="zh-CN">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>FreeModbus 解析 · LemonCyan</title>

<link rel="icon" href="/img/favicon.ico">
<link rel="stylesheet" href="/css/tokens.css">
<link rel="stylesheet" href="/css/desktop.css">
<link rel="stylesheet" href="/css/window.css">
<link rel="stylesheet" href="/css/reader.css">
<link rel="stylesheet" href="/css/callout.css">
<link rel="stylesheet" href="/css/ui.css">
<link rel="stylesheet" href="/css/notice.css">
<link rel="stylesheet" href="/css/hljs.css">
<link rel="stylesheet" href="/css/katex.css">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/satouriko/LxgwWenKai_Webfonts@v1.101/dist/LXGWWenKaiMono-Regular.min.css">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/satouriko/LxgwWenKai_Webfonts@v1.101/dist/LXGWWenKaiMono-Bold.css">
</head>
<body data-wallpaper="grid" data-scheme="light">



<div class="viewport">

  <header class="topbar" data-pagefind-ignore>
    <div class="topbar-left">
      <a class="brand" href="/">LemonCyan</a>
      <nav class="topnav">
        
        <a href="/A.%E5%B9%B3%E5%8F%B0%E7%B3%BB%E7%BB%9F/" class="topnav-item" style="--dot:#2196f3" title="平台系统">平台系统</a>
        
        <a href="/B.%E7%BC%96%E7%A8%8B%E8%AF%AD%E8%A8%80/" class="topnav-item" style="--dot:#3f51b5" title="编程语言">编程语言</a>
        
        <a href="/C.%E5%BC%80%E5%8F%91%E6%A1%86%E6%9E%B6/" class="topnav-item" style="--dot:#009688" title="开发框架">开发框架</a>
        
        <a href="/D.%E9%80%9A%E8%AE%AF%E5%8D%8F%E8%AE%AE/" class="topnav-item" style="--dot:#00bcd4" title="通讯协议">通讯协议</a>
        
        <a href="/E.%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/" class="topnav-item" style="--dot:#8bc34a" title="嵌入式开发">嵌入式开发</a>
        
        <a href="/F.%E4%B8%93%E4%B8%9A%E7%9F%A5%E8%AF%86/" class="topnav-item" style="--dot:#ffc107" title="专业知识">专业知识</a>
        
        <a href="/G.%E6%8A%95%E8%B5%84/" class="topnav-item" style="--dot:#ff9800" title="投资">投资</a>
        
        <a href="/H.AI%E4%B8%8E%E8%87%AA%E5%8A%A8%E5%8C%96/" class="topnav-item" style="--dot:#9c27b0" title="AI 与自动化">AI 与自动化</a>
        
        <a href="/I.%E4%B8%AA%E4%BA%BA%E7%94%9F%E6%B4%BB/" class="topnav-item" style="--dot:#e91e63" title="个人生活">个人生活</a>
        
        <a href="/J.%E8%81%8C%E4%B8%9A%E4%B8%8E%E6%88%90%E9%95%BF/" class="topnav-item" style="--dot:#795548" title="职业与成长">职业与成长</a>
        
        <a href="/K.%E9%9A%8F%E7%AC%94%E4%B8%8E%E6%9D%82%E8%AE%B0/" class="topnav-item" style="--dot:#607d8b" title="随笔与杂记">随笔与杂记</a>
        
        <a href="/L.%E9%A1%B9%E7%9B%AE%E4%B8%8E%E8%AE%BE%E8%AE%A1/" class="topnav-item" style="--dot:#f44336" title="项目与设计">项目与设计</a>
        
        <a href="/about/" class="topnav-item" style="--dot:#607d8b" title="关于本站">关于本站</a>
        
      </nav>
    </div>
    <div class="topbar-right">
      <button class="tbtn" id="btn-search" type="button" title="搜索">搜索</button>
      <button class="tbtn" id="btn-restore" type="button" title="恢复窗口">▣</button>
      <button class="tbtn" id="btn-theme" type="button" title="切换主题">主题</button>
    </div>
  </header>

  <div class="desktop-viewport">
    <div class="desktop">

      <div class="wallpaper" aria-hidden="true"></div>

      <nav class="desk-icons" aria-label="桌面图标">
        
        <a class="desk-icon" href="/apps/ETF.html">
          <span class="desk-icon-badge" style="--c:#38bdf8">📊</span>
          <figcaption>ETF</figcaption>
        </a>
        
        <a class="desk-icon" href="/apps/quant.html">
          <span class="desk-icon-badge" style="--c:#38bdf8">📈</span>
          <figcaption>Quant</figcaption>
        </a>
        
        <a class="desk-icon" href="/apps/radar.html">
          <span class="desk-icon-badge" style="--c:#38d9ff">📡</span>
          <figcaption>GitHub Radar</figcaption>
        </a>
        
        <a class="desk-icon" href="/apps/tiktok.html">
          <span class="desk-icon-badge" style="--c:#ffd60a">💃</span>
          <figcaption>Tiktok</figcaption>
        </a>
        
      </nav>

      <div class="window-list" id="window-list">


        
        
        <section class="app-window" data-app="reader" data-focused="true" data-windowed="true" data-expanded="true" data-max-default="true">
          
  <div class="window-bar">
    <div class="window-dots">
      <button class="wdot wdot-close" type="button" aria-label="关闭"></button>
      <button class="wdot wdot-min" type="button" aria-label="最小化"></button>
      <button class="wdot wdot-max" type="button" aria-label="展开"></button>
    </div>
    <div class="window-title">FreeModbus 解析</div>
    <div class="window-actions">
      <button class="wbtn" type="button" data-act="expand" title="全屏">⤢</button>
    </div>
  </div>


          <div class="window-content">
            <div class="reader-view">

              <aside class="reader-sidebar" data-pagefind-ignore>
                <div class="sidebar-search">
                  <input type="search" id="sidebar-search-input" placeholder="搜索知识库…" autocomplete="off">
                </div>
                <div class="sidebar-tree" id="sidebar-tree" data-current="/D.通讯协议/Modbus/FreeModbus-解析/">
                  <p class="search-hint">加载目录…</p>
                </div>
              </aside>

              <main class="reader-main" data-pagefind-body>
                <span class="sr-only" data-pagefind-meta="title">FreeModbus 解析</span>
                <div class="reader-content">
                  <h2 id="rtu-流程分析" tabindex="-1">RTU 流程分析 <a class="header-anchor" href="#rtu-流程分析"><span data-pagefind-ignore aria-hidden="true">#</span></a></h2>
<p>执行 <code>main()</code> 中的 <code>eStatus = eMBInit(MB_RTU, 0x0A, 0, 9600, MB_PAR_NONE);</code>，进入初始化过程。其中，初始化的从设备地址为 <code>0x0A</code>，这是 Modbus 协议支持的范围内的有效地址，也就是说可以使用 1 到 247 之间的任意地址。因为设置为 RTU 模式，所以需要为 RTU 的一些参数赋值，这些参数通过以下初始化函数配置：</p>
<pre><code class="language-c"><div class="code-block" data-lang="c"><div class="code-head"><span class="code-lang">c</span><button class="code-copy" type="button" aria-label="复制代码">复制</button></div><pre class="hljs"><code>pvMBFrameStartCur = eMBRTUStart;
pvMBFrameStopCur = eMBRTUStop;
peMBFrameSendCur = eMBRTUSend;
peMBFrameReceiveCur = eMBRTUReceive;
pvMBFrameCloseCur = MB_PORT_HAS_CLOSE ? vMBPortClose : <span class="hljs-literal">NULL</span>;
pxMBFrameCBByteReceived = xMBRTUReceiveFSM;
pxMBFrameCBTransmitterEmpty = xMBRTUTransmitFSM;
pxMBPortCBTimerExpired = xMBRTUTimerT35Expired;
</code></pre></div></code></pre>
<p>这些配置中，特别重要的是 <code>xMBRTUReceiveFSM</code> 和 <code>xMBRTUTransmitFSM</code> 这两个函数，它们定义了 Modbus 状态机的接收和发送状态。以下是接收状态机的图示：</p>
<p><img src="https://cdn.jsdelivr.net/gh/LemonCyan/LemonCyan.github.io@ImageBed/2024/1735193562000d8h4r4.png" alt="xMBRTUReceiveFSM"></p>
<p><code>xMBRTUReceiveFSM</code> 实现了 Modbus 接收状态机的转变逻辑，状态流程可以如下描述：</p>
<ol>
<li>
<p><strong>上电启动或复位</strong>：设备进入 <code>STATE_RX_INIT</code> 状态。在这个阶段，为了避免协议栈在初始化阶段接收到无效的串口数据，设备需要等待一个定时期，时长为 <code>T35</code>。若 <code>T35</code> 时间内无数据接收，才会进入 <code>STATE_RX_IDLE</code> 状态，开始接收有效数据。</p>
</li>
<li>
<p><strong>进入接收状态</strong>：在 <code>STATE_RX_IDLE</code> 状态下，一接收到第一个字节，定时器启动并转换状态至 <code>STATE_RX_RCV</code>。每接收一个字节，定时器被复位，持续直到 <code>T35</code> 超时。如果接收到的数据格式符合要求，完整数据帧接收结束，重新进入 <code>STATE_RX_IDLE</code> 状态；若数据过长，系统转入 <code>STATE_RX_ERROR</code> 状态，等待接收完成后放弃当前帧，重新回到 <code>STATE_RX_IDLE</code> 状态。当然，所有状态的转换需要 <code>BOOL xMBRTUTimerT35Expired(void)</code> 函数的支持。</p>
</li>
</ol>
<p>接下来是发送状态机的图示：</p>
<p><img src="https://cdn.jsdelivr.net/gh/LemonCyan/LemonCyan.github.io@ImageBed/2024/1735193577000b9fw8a.png" alt="xMBRTUTransmitFSM"></p>
<p><strong>发送状态机</strong> 简单许多。其在 <code>STATE_TX_IDLE</code> 状态下，表示没有发送需求。当需要发送数据时，则进入 <code>STATE_TX_XMIT</code> 状态。</p>
<p>关于 <code>xMBRTUTimerT35Expired</code> 函数，若定时器的初始化设定时基为 50 微秒触发一次中断，Modbus 如何在不同波特率下判断 3.5 个字符的超时呢？在定时器中断时，调用 <code>pxMBPortCBTimerExpired</code> 函数。实际上，<code>T35</code> 超时的函数则是 <code>xMBRTUTimerT35Expired</code>，两者存在何种关系呢？在 <code>eMBRTUInit</code> 中，<code>xMBPortTimersInit((USHORT) usTimerT35_50us)</code> 进行了重新初始化。如果波特率大于 19200，设置固定的 1800 微秒，否则则使用 3.5 个字符的时间间隔。大波特率采用固定时间或许是为了避免因判断时间过小而误判正常的线路延迟。</p>
<p><strong>运行到 <code>eStatus = eMBEnable();</code></strong> 这个步骤相对简单，执行此函数后激活协议栈、串口和定时器。</p>
<p><strong>进入 <code>void eMBPoll();</code></strong>，在这里有一个关键的检查，<code>if (xMBPortEventGet(&amp;eEvent) == TRUE)</code> 控制着事件处理状态机。这个事件处理实际上是关于一个事件队列的问题，事件通过 <code>eQueuedEvent</code> 被反馈到多个状态机和超时函数。例如，一次事件可能会通过 <code>xMBPortEventPost(EV_FRAME_SENT);</code> 被发送供后续调度。</p>
<p>确认 RTU 模式的运行流程后，可以进一步分析接收和发送的细节。</p>
<ol>
<li>
<p><strong>接收 Buffer 的使用及有效状态</strong>：接收数据时，状态为 <code>STATE_RX_IDLE</code>，此时可能表明一帧数据的传输已完成。从 <code>mbrtu.c</code> 中的 <code>eMBInit</code> 看，显然进入 <code>STATE_RX_IDLE</code> 状态后，接收的第一个字节会令状态变至 <code>STATE_RX_RCV</code>，并将剩余字节放置于 <code>ucRTUBuf</code> 中。接收字节的数据长度通过 <code>usRcvBufferPos</code> 进行管理，这一过程需要经过 <code>T35</code> 时间来验证是否结束接收。在 <code>xMBRTUTimerT35Expired</code> 函数中，状态为 <code>STATE_RX_RCV</code> 时触发了 <code>xNeedPoll = xMBPortEventPost(EV_FRAME_RECEIVED);</code>，这表明该状态会向 <code>eMBPoll</code> 发送一条消息以处理新接收的数据帧。</p>
</li>
<li>
<p><strong>消息的提取与使用</strong>：当 <code>eMBPoll</code> 中的 <code>if (xMBPortEventGet(&amp;eEvent) == TRUE)</code> 检测到 <code>EV_FRAME_RECEIVED</code> 事件后，将调用 <code>peMBFrameReceiveCur</code> 以获取消息帧。此时调用的正是 <code>eMBRTUReceive</code> 方法。打开该函数，可以清楚看到它如何从 <code>ucRTUBuf</code> 中提取数据并赋值于从机地址 <code>ucRcvAddress</code>、帧内容地址 <code>ucMBFrame</code> 及数据长度 <code>usLength</code>（不包括地址位和 CRC 校验位）。</p>
</li>
<li>
<p><strong>数据处理与反馈</strong>：消息取出后，接下来是在 <code>eMBPoll</code> 的 <code>case EV_FRAME_RECEIVED</code> 中，检查所接消息是否符合设定的目的地址。如果该消息不是广播且未发生异常，则进入 <code>case EV_EXECUTE:</code> 处理步骤，接下来通过功能码判断数据帧的目的。如果测得帧数据为协议栈支持的功能码，将调用相应的处理函数。例如，对于读取输入寄存器的请求，会调用 <code>mb.c</code> 中定义的 <code>eMBFuncReadInputRegister</code>，该函数本质上会调用 <code>eMBRegInputCB</code>.</p>
</li>
<li>
<p><strong>结果的反馈</strong>：处理函数执行后，寄存器的值被提取，帧格式已准备好，数据发送的具体实现发生在串口发送完成的中断中。此时，<code>prvvUARTTxReadyISR</code> 被调用，接着是 <code>pxMBFrameCBTransmitterEmpty</code>，这会将发送状态机转入 <code>STATE_TX_XMIT</code> 并触发 <code>xMBPortSerialPutByte</code> 以发送数据。</p>
</li>
</ol>
<h2 id="rtu-源码分析" tabindex="-1">RTU 源码分析 <a class="header-anchor" href="#rtu-源码分析"><span data-pagefind-ignore aria-hidden="true">#</span></a></h2>
<h3 id="embinit" tabindex="-1">eMBInit <a class="header-anchor" href="#embinit"><span data-pagefind-ignore aria-hidden="true">#</span></a></h3>
<pre><code class="language-c"><div class="code-block" data-lang="c"><div class="code-head"><span class="code-lang">c</span><button class="code-copy" type="button" aria-label="复制代码">复制</button></div><pre class="hljs"><code><span class="hljs-type">int</span> <span class="hljs-title function_">main</span><span class="hljs-params">(<span class="hljs-type">void</span>)</span> {
    eMBErrorCode eStatus;
    eStatus = eMBInit(MB_RTU, <span class="hljs-number">0x0A</span>, <span class="hljs-number">0</span>, <span class="hljs-number">38400</span>, MB_PAR_EVEN);
    <span class="hljs-comment">/* Enable the Modbus Protocol Stack. */</span>
    eStatus = eMBEnable();
    <span class="hljs-keyword">for</span>(;;) {
        (<span class="hljs-type">void</span>)eMBPoll(); <span class="hljs-comment">/* Here we simply count the number of poll cycles. */</span>
        usRegInputBuf[<span class="hljs-number">0</span>]++;
    }
}
</code></pre></div></code></pre>
<p>首先，利用 <code>eMBInit</code> 函数来初始化 Modbus 协议栈，所使用的参数包括协议模式 <code>MB_RTU</code>、设备地址 <code>0x0A</code>、端口号 <code>0</code>、波特率 <code>38400</code> 和奇偶校验位 <code>MB_PAR_EVEN</code>。在 <code>eMBInit</code> 的内部，程序根据配置的模式选择适当的函数进行初始化：</p>
<pre><code class="language-c"><div class="code-block" data-lang="c"><div class="code-head"><span class="code-lang">c</span><button class="code-copy" type="button" aria-label="复制代码">复制</button></div><pre class="hljs"><code><span class="hljs-meta">#<span class="hljs-keyword">if</span> MB_RTU_ENABLED &gt; 0</span>
<span class="hljs-keyword">case</span> MB_RTU:
    pvMBFrameStartCur = eMBRTUStart;
    pvMBFrameStopCur = eMBRTUStop;
    peMBFrameSendCur = eMBRTUSend;
    peMBFrameReceiveCur = eMBRTUReceive;
    pvMBFrameCloseCur = MB_PORT_HAS_CLOSE ? vMBPortClose : <span class="hljs-literal">NULL</span>;
    pxMBFrameCBByteReceived = xMBRTUReceiveFSM;
    pxMBFrameCBTransmitterEmpty = xMBRTUTransmitFSM;
    pxMBPortCBTimerExpired = xMBRTUTimerT35Expired;
    eStatus = eMBRTUInit(ucMBAddress, ucPort, ulBaudRate, eParity);
    <span class="hljs-keyword">break</span>;
<span class="hljs-meta">#<span class="hljs-keyword">endif</span></span>
</code></pre></div></code></pre>
<p>在这段代码中，<code>pvMBFrameStartCur</code>、<code>pvMBFrameStopCur</code> 等变量分别指代不同的协议栈函数接口。通过这样的机制，可以为不同的通信模式赋值及初始化对应的操作函数。这种编写模式极为经典且值得借鉴。当 <code>eMBRTUInit</code> 成功执行后，底层的串口和定时器也将进行相应的初始化。初始化完成后，全局变量 <code>eMBState</code> 会被设置为 <code>STATE_DISABLED</code>，这标志着协议栈还未启用。</p>
<p>初始化参数包括从设备地址、端口号、波特率和奇偶校验位，同时还会初始化计时器以便后续的数据接收过程。</p>
<h3 id="embenable" tabindex="-1">eMBEnable <a class="header-anchor" href="#embenable"><span data-pagefind-ignore aria-hidden="true">#</span></a></h3>
<pre><code class="language-c"><div class="code-block" data-lang="c"><div class="code-head"><span class="code-lang">c</span><button class="code-copy" type="button" aria-label="复制代码">复制</button></div><pre class="hljs"><code>eMBErrorCode <span class="hljs-title function_">eMBEnable</span><span class="hljs-params">(<span class="hljs-type">void</span>)</span> {
    eMBErrorCode eStatus = MB_ENOERR;
    <span class="hljs-keyword">if</span> (eMBState == STATE_DISABLED) {
        <span class="hljs-comment">/* Activate the protocol stack. */</span>
        pvMBFrameStartCur();
        eMBState = STATE_ENABLED; 
    } <span class="hljs-keyword">else</span> {
        eStatus = MB_EILLSTATE; 
    }
    <span class="hljs-keyword">return</span> eStatus;
}
</code></pre></div></code></pre>
<p>在调用 <code>eMBEnable</code> 函数时，该函数会首先确认协议栈的状态是否为 <code>STATE_DISABLED</code>。若条件满足，便会调用之前初始化的 <code>pvMBFrameStartCur</code>（即 <code>eMBRTUStart</code>）来激活协议栈。随后，全局变量 <code>eRcvState</code> 将被设定为 <code>STATE_RX_INIT</code>，串口和定时器功能也将被启用，标志着数据传输准备就绪。</p>
<h3 id="embpoll" tabindex="-1">eMBPoll <a class="header-anchor" href="#embpoll"><span data-pagefind-ignore aria-hidden="true">#</span></a></h3>
<p>在一个无限循环中，<code>eMBPoll</code> 函数会不断执行。首先，通过 <code>xMBPortEventGet(&amp;eEvent)</code> 来检查是否有事件发生。如果没有事件，则不进入状态机；这保证了在未接收到数据的情况下，控制流程不会被无谓的操作耗费。</p>
<p>当定时器到期后，收到了超时事件，这会调用 <code>pxMBPortCBTimerExpired</code> 函数。根据当前的接收状态 <code>eRcvState</code>，会触发不同的事件，例如在 <code>STATE_RX_INIT</code> 状态下，发送 <code>EV_READY</code> 事件，表明就绪状态；在 <code>STATE_RX_RCV</code> 状态下，发送 <code>EV_FRAME_RECEIVED</code> 事件，表明接收到数据帧。</p>
<pre><code class="language-c"><div class="code-block" data-lang="c"><div class="code-head"><span class="code-lang">c</span><button class="code-copy" type="button" aria-label="复制代码">复制</button></div><pre class="hljs"><code><span class="hljs-keyword">switch</span> (eRcvState) {
    <span class="hljs-keyword">case</span> STATE_RX_INIT:
        xNeedPoll = xMBPortEventPost(EV_READY);
        <span class="hljs-keyword">break</span>;
    <span class="hljs-keyword">case</span> STATE_RX_RCV:
        xNeedPoll = xMBPortEventPost(EV_FRAME_RECEIVED);
        <span class="hljs-keyword">break</span>; 
    <span class="hljs-keyword">case</span> STATE_RX_ERROR:
        <span class="hljs-keyword">break</span>;
    <span class="hljs-keyword">default</span>:
        assert((eRcvState == STATE_RX_INIT) || (eRcvState == STATE_RX_RCV) || (eRcvState == STATE_RX_ERROR));
}
</code></pre></div></code></pre>
<p>此时，<code>eMBPoll</code> 将基于发送的事件执行相应的操作，协议栈便开始运行。</p>
<h3 id="接收数据" tabindex="-1">接收数据 <a class="header-anchor" href="#接收数据"><span data-pagefind-ignore aria-hidden="true">#</span></a></h3>
<p>在 <code>eMBPoll</code> 循环中，串口中断被激活，数据接收时首先触发串口中断程序，调用接收状态机：</p>
<pre><code class="language-c"><div class="code-block" data-lang="c"><div class="code-head"><span class="code-lang">c</span><button class="code-copy" type="button" aria-label="复制代码">复制</button></div><pre class="hljs"><code>BOOL <span class="hljs-title function_">xMBRTUReceiveFSM</span><span class="hljs-params">(<span class="hljs-type">void</span>)</span> {
    BOOL xTaskNeedSwitch = FALSE;
    UCHAR ucByte;
    
    assert(eSndState == STATE_TX_IDLE); <span class="hljs-comment">/* Always read the character. */</span>
    (<span class="hljs-type">void</span>)xMBPortSerialGetByte((CHAR*)&amp;ucByte);
    
    <span class="hljs-keyword">switch</span> (eRcvState) {
        <span class="hljs-keyword">case</span> STATE_RX_INIT:
            vMBPortTimersEnable();
            <span class="hljs-keyword">break</span>;
        <span class="hljs-keyword">case</span> STATE_RX_ERROR:
            vMBPortTimersEnable();
            <span class="hljs-keyword">break</span>;
        <span class="hljs-keyword">case</span> STATE_RX_IDLE:
            usRcvBufferPos = <span class="hljs-number">0</span>;
            ucRTUBuf[usRcvBufferPos++] = ucByte;
            eRcvState = STATE_RX_RCV;
            <span class="hljs-comment">/* Enable t3.5 timers. */</span>
            vMBPortTimersEnable();
            <span class="hljs-keyword">break</span>;
        <span class="hljs-keyword">case</span> STATE_RX_RCV:
            <span class="hljs-keyword">if</span> (usRcvBufferPos &lt; MB_SER_PDU_SIZE_MAX) {
                ucRTUBuf[usRcvBufferPos++] = ucByte;
            } <span class="hljs-keyword">else</span> {
                eRcvState = STATE_RX_ERROR;
            }
            vMBPortTimersEnable();
            <span class="hljs-keyword">break</span>;
    }
    <span class="hljs-keyword">return</span> xTaskNeedSwitch; 
}
</code></pre></div></code></pre>
<p>当前全局变量 <code>eRcvState</code> 为 <code>STATE_RX_IDLE</code> 时，接收状态机首先读取入队的字节。同时，启动了相应的定时器。当进入到 <code>STATE_RX_RCV</code> 状态后，继续接收字节，直到进入超时状态。超时发生后，协议栈将通过发送 <code>EV_FRAME_RECEIVED</code> 事件，告知接收状态已完成。</p>
<h4 id="数据的处理" tabindex="-1">数据的处理 <a class="header-anchor" href="#数据的处理"><span data-pagefind-ignore aria-hidden="true">#</span></a></h4>
<p>数据接收之后，协议栈的 <code>eMBRTUReceive</code> 函数将进行 CRC 校验，并负责提取数据帧地址、长度或进行其他一致性检查。</p>
<pre><code class="language-c"><div class="code-block" data-lang="c"><div class="code-head"><span class="code-lang">c</span><button class="code-copy" type="button" aria-label="复制代码">复制</button></div><pre class="hljs"><code>eMBErrorCode <span class="hljs-title function_">eMBRTUReceive</span><span class="hljs-params">(UCHAR* pucRcvAddress, UCHAR** pucFrame, USHORT* pusLength)</span> {
    BOOL xFrameReceived = FALSE;
    eMBErrorCode eStatus = MB_ENOERR;
    ENTER_CRITICAL_SECTION();
    
    assert(usRcvBufferPos &lt; MB_SER_PDU_SIZE_MAX); <span class="hljs-comment">/* Length and CRC check */</span>
    
    <span class="hljs-keyword">if</span> ((usRcvBufferPos &gt;= MB_SER_PDU_SIZE_MIN) &amp;&amp;
        (usMBCRC16((UCHAR*)ucRTUBuf, usRcvBufferPos) == <span class="hljs-number">0</span>)) {
        *pucRcvAddress = ucRTUBuf[MB_SER_PDU_ADDR_OFF];
        *pusLength = (USHORT)(usRcvBufferPos - MB_SER_PDU_PDU_OFF - MB_SER_PDU_SIZE_CRC);
        *pucFrame = (UCHAR*)&amp;ucRTUBuf[MB_SER_PDU_PDU_OFF];
        xFrameReceived = TRUE;
    } <span class="hljs-keyword">else</span> {
        eStatus = MB_EIO; 
    }
    
    EXIT_CRITICAL_SECTION();
    <span class="hljs-keyword">return</span> eStatus; 
}
</code></pre></div></code></pre>
<p>该函数会验证接收到的数据有效性，并在有效的情况下将数据转发至上层处理。当数据帧成功提取后，发送 <code>EV_EXECUTE</code> 事件，表示可以进行后续的处理。</p>
<p>在处理数据的阶段，系统会根据接收到的功能码在 <code>xFuncHandlers</code> 数组中查找对应的处理函数并执行。</p>
<pre><code class="language-c"><div class="code-block" data-lang="c"><div class="code-head"><span class="code-lang">c</span><button class="code-copy" type="button" aria-label="复制代码">复制</button></div><pre class="hljs"><code><span class="hljs-keyword">case</span> EV_EXECUTE:
    ucFunctionCode = ucMBFrame[MB_PDU_FUNC_OFF];
    eException = MB_EX_ILLEGAL_FUNCTION;
    <span class="hljs-keyword">for</span> (i = <span class="hljs-number">0</span>; i &lt; MB_FUNC_HANDLERS_MAX; i++) {
        <span class="hljs-keyword">if</span> (xFuncHandlers[i].ucFunctionCode == <span class="hljs-number">0</span>) {
            <span class="hljs-keyword">break</span>;
        } <span class="hljs-keyword">else</span> <span class="hljs-keyword">if</span> (xFuncHandlers[i].ucFunctionCode == ucFunctionCode) {
            eException = xFuncHandlers[i].pxHandler(ucMBFrame, &amp;usLength);
            <span class="hljs-keyword">break</span>; 
        }
    }
    <span class="hljs-keyword">if</span> (ucRcvAddress != MB_ADDRESS_BROADCAST) {
        <span class="hljs-keyword">if</span> (eException != MB_EX_NONE) {
            usLength = <span class="hljs-number">0</span>;
            ucMBFrame[usLength++] = (UCHAR)(ucFunctionCode | MB_FUNC_ERROR);
            ucMBFrame[usLength++] = eException; 
        }
        <span class="hljs-keyword">if</span> ((eMBCurrentMode == MB_ASCII) &amp;&amp; MB_ASCII_TIMEOUT_WAIT_BEFORE_SEND_MS) {
            vMBPortTimersDelay(MB_ASCII_TIMEOUT_WAIT_BEFORE_SEND_MS);
        }
        eStatus = peMBFrameSendCur(ucMBAddress, ucMBFrame, usLength); 
    }
    <span class="hljs-keyword">break</span>;
</code></pre></div></code></pre>
<p>综上所述，整个流程包含了协议栈的初始化、启动、轮询、数据的接收及处理，得以形成一个完整的从机操作循环。通过有效的状态管理与事件机制，确保了数据传输的可靠与准确。</p>
<h2 id="rtu-函数解析" tabindex="-1">RTU 函数解析 <a class="header-anchor" href="#rtu-函数解析"><span data-pagefind-ignore aria-hidden="true">#</span></a></h2>
<h3 id="embinit-1" tabindex="-1">eMBInit <a class="header-anchor" href="#embinit-1"><span data-pagefind-ignore aria-hidden="true">#</span></a></h3>
<ol>
<li>
<p><strong>设置设备站号</strong><br>
定义设备在 Modbus 网络中的唯一标识，这个站号通常用来区分不同的从设备。范围通常为 1 到 247，使得网络中的每个设备能够被明确识别。</p>
</li>
<li>
<p><strong>设置函数接口</strong><br>
准备和配置应用程序将要使用的函数接口，确保系统能够有效地与设备通信。</p>
</li>
<li>
<p><strong>eMBRTUInit</strong><br>
该函数负责初始化 RTU（Remote Terminal Unit）模式下的 Modbus 协议通信。</p>
<ul>
<li>
<p><strong>xMBPortSerialInit</strong><br>
初始化串口设置，以确保能够通过串行接口进行数据传输。</p>
<ul>
<li>
<p><strong>设置打开串口的名称</strong><br>
指定用于与设备通信的串口，例如 &quot;COM3&quot;。</p>
</li>
<li>
<p><strong>serialInit</strong><br>
包含一系列打开串口和配置其属性的步骤。</p>
<ul>
<li>
<p><strong>打开串口</strong><br>
通过系统调用激活指定的串口，准备开始数据传输。</p>
</li>
<li>
<p><strong>设置串口属性</strong><br>
配置串口的基本通信参数，包括：</p>
<ul>
<li>波特率：例如 9600 或 19200（单位：bit/s），决定数据传输的速度。</li>
<li>数据位：通常设置为 8 位，这是传输数据的基本单位。</li>
<li>奇偶校验位：设置为无、奇或偶，以便于错误检测。</li>
</ul>
</li>
</ul>
</li>
</ul>
</li>
<li>
<p><strong>计算计时器计时时间</strong><br>
确定 Modbus 报文的超时时间，以确保及时响应。</p>
</li>
<li>
<p><strong>xMBPortTimersInit</strong><br>
初始化定时器以处理时间事件。</p>
<ul>
<li><strong>TimersInit</strong><br>
配置定时器以单次触发模式，单位设为毫秒（ms），以便实时监控 Modbus 事件。</li>
</ul>
</li>
</ul>
</li>
<li>
<p><strong>设置为 RTU 模式</strong><br>
将通信模式配置为 RTU，以便按照 Modbus RTU 协议格式进行消息传输。</p>
</li>
<li>
<p><strong>eMBState = STATE_DISABLED</strong><br>
将当前状态设为禁用，以便后续操作准备就绪。</p>
</li>
</ol>
<h3 id="embenable-1" tabindex="-1">eMBEnable <a class="header-anchor" href="#embenable-1"><span data-pagefind-ignore aria-hidden="true">#</span></a></h3>
<ol>
<li>
<p><strong>pvMBFrameStartCur</strong>（函数指针指向 eMBRTUStart）<br>
开启 Modbus 通信帧并进入接收模式。</p>
<ul>
<li>
<p><strong>eRcvState = STATE_RX_INIT</strong><br>
设置接收状态为初始化，以检测接收的 Modbus 帧。</p>
</li>
<li>
<p><strong>vMBPortSerialEnable( TRUE, FALSE );</strong><br>
修改串口状态为接收模式，准备接收数据，同时禁用发送模式。</p>
</li>
<li>
<p><strong>vMBPortTimersEnable</strong><br>
启动超时计时器，开始监控接收状态。</p>
<ul>
<li>
<p><strong>定时器中断事件</strong>（判断 eRcvState）<br>
定义不同接收到状态时的行为。</p>
<ul>
<li>
<p><strong>STATE_RX_INIT</strong><br>
将事件标志设置为 EV_READY，表示准备接收数据。</p>
</li>
<li>
<p><strong>STATE_RX_RCV</strong><br>
将事件标志设置为 EV_FRAME_RECEIVED，表示接收到完整的 Modbus 帧。</p>
</li>
<li>
<p><strong>STATE_RX_ERROR</strong><br>
或者处理接收过程中发生的错误情况。</p>
</li>
</ul>
</li>
<li>
<p><strong>执行完中断事件，定时器关闭</strong><br>
中断处理完后，如无新的接收事件，则停止定时器。</p>
</li>
<li>
<p><strong>eRcvState = STATE_RX_IDLE</strong><br>
设置接收状态为空闲，等待下一个帧的到来。</p>
</li>
</ul>
</li>
</ul>
</li>
<li>
<p><strong>eMBState = STATE_ENABLED</strong><br>
状态更新为启用，表示设备已准备好接收和发送 Modbus 消息。</p>
</li>
</ol>
<h3 id="embpoll-1" tabindex="-1">eMBPoll <a class="header-anchor" href="#embpoll-1"><span data-pagefind-ignore aria-hidden="true">#</span></a></h3>
<p><strong>xMBPortEventGet</strong>（判断事件）<br>
监控和处理事件，确定下一步操作。</p>
<ol>
<li>
<p><strong>EV_READY</strong><br>
当设备准备好接收数据时触发相关事件。</p>
</li>
<li>
<p><strong>EV_FRAME_RECEIVED</strong><br>
当完整的 Modbus 帧被接收时触发。</p>
<ul>
<li>
<p><strong>peMBFrameReceiveCur</strong>（函数指针指向 eMBRTUReceive）<br>
开始处理接收到的帧。</p>
<ul>
<li>
<p><strong>校验数据长度和 CRC</strong><br>
确认数据的完整性和有效性，防止因数据损坏而导致的错误响应。</p>
</li>
<li>
<p><strong>保存设备站号</strong><br>
存储来自 Modbus 帧中的设备站号，以便后续参考。</p>
</li>
<li>
<p><strong>保存待校验数据首地址和长度</strong><br>
记录数据的起始位置和长度，以便进行进一步的处理和操作。</p>
</li>
</ul>
</li>
<li>
<p><strong>检查设备站号是否相同</strong><br>
确认接收的站号是否与预期的站号一致，以保证数据的正确性。</p>
</li>
<li>
<p><strong>xMBPortEventPost</strong><br>
将事件队列中的事件设为 EV_EXECUTE，准备执行相应操作。</p>
</li>
</ul>
</li>
<li>
<p><strong>EV_EXECUTE</strong><br>
一旦接收到事件，执行相关操作并返回处理结果。</p>
</li>
<li>
<p><strong>EV_FRAME_SENT</strong><br>
标志表示数据帧已成功发送，确认数据传输的完成。</p>
</li>
</ol>

                </div>
              </main>

              
              <aside class="toc-rail" data-pagefind-ignore aria-label="本页目录">
                <div class="toc-title">本页目录</div>
                <nav class="toc-list">
                  
                  <a class="toc-item toc-lv2" href="#rtu-流程分析" data-toc-target="rtu-流程分析">RTU 流程分析</a>
                  
                  <a class="toc-item toc-lv2" href="#rtu-源码分析" data-toc-target="rtu-源码分析">RTU 源码分析</a>
                  
                  <a class="toc-item toc-lv3" href="#embinit" data-toc-target="embinit">eMBInit</a>
                  
                  <a class="toc-item toc-lv3" href="#embenable" data-toc-target="embenable">eMBEnable</a>
                  
                  <a class="toc-item toc-lv3" href="#embpoll" data-toc-target="embpoll">eMBPoll</a>
                  
                  <a class="toc-item toc-lv3" href="#接收数据" data-toc-target="接收数据">接收数据</a>
                  
                  <a class="toc-item toc-lv4" href="#数据的处理" data-toc-target="数据的处理">数据的处理</a>
                  
                  <a class="toc-item toc-lv2" href="#rtu-函数解析" data-toc-target="rtu-函数解析">RTU 函数解析</a>
                  
                  <a class="toc-item toc-lv3" href="#embinit-1" data-toc-target="embinit-1">eMBInit</a>
                  
                  <a class="toc-item toc-lv3" href="#embenable-1" data-toc-target="embenable-1">eMBEnable</a>
                  
                  <a class="toc-item toc-lv3" href="#embpoll-1" data-toc-target="embpoll-1">eMBPoll</a>
                  
                </nav>
              </aside>
              

            </div>
          </div>
        </section>

        
        <section class="app-window app-window--hidden" data-app="search" data-windowed="true">
          
  <div class="window-bar">
    <div class="window-dots">
      <button class="wdot wdot-close" type="button" aria-label="关闭"></button>
      <button class="wdot wdot-min" type="button" aria-label="最小化"></button>
      <button class="wdot wdot-max" type="button" aria-label="展开"></button>
    </div>
    <div class="window-title">搜索</div>
    <div class="window-actions">
      
    </div>
  </div>

          <div class="window-content">
            <div class="search-pane">
              <input type="search" id="search-input" placeholder="输入关键词，回车搜索…" autocomplete="off">
              <div id="search-results" class="search-results"><p class="search-hint">共 1997 篇笔记</p></div>
            </div>
          </div>
        </section>


      </div>
    </div>
  </div>
</div>


<script>
window.__SITE__ = { total: 1997 };
</script>
<script src="/js/tree.js"></script>
<script src="/js/toc.js"></script>
<script src="/js/window-manager.js"></script>
<script src="/js/code-copy.js"></script>
<script src="/js/mermaid-loader.js"></script>
<script src="/js/search.js"></script>
<script src="/js/notice.js"></script>
</body>
</html>
